Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.219557E+01,5.765061E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.231896E+01,5.555938E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.226650E+01,5.600573E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.220059E+01,5.762582E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.220299E+01,5.765312E+01
00:30:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.212039E+01,5.791824E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.223938E+01,5.582915E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.218684E+01,5.627804E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.212416E+01,5.789951E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.213635E+01,5.788467E+01
00:45:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.204911E+01,5.817283E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.216326E+01,5.608855E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.211077E+01,5.653949E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.205192E+01,5.815873E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.207306E+01,5.810602E+01
01:00:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.198113E+01,5.841645E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.209021E+01,5.633880E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.203779E+01,5.679158E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.198330E+01,5.840558E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.201287E+01,5.831779E+01
01:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.191596E+01,5.865073E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.201992E+01,5.658077E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.196755E+01,5.703544E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.191781E+01,5.864173E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.195554E+01,5.852061E+01
01:30:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.185506E+01,5.887043E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.195350E+01,5.681050E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.190144E+01,5.726600E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.185644E+01,5.886362E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.190097E+01,5.871467E+01
01:45:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.179798E+01,5.907700E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.189052E+01,5.702929E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.183896E+01,5.748491E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.179876E+01,5.907277E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.184904E+01,5.890019E+01
02:00:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.174379E+01,5.927371E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.183032E+01,5.723929E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.177942E+01,5.769435E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.174402E+01,5.927180E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.179961E+01,5.907754E+01
02:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.169192E+01,5.946257E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.177260E+01,5.744150E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.172236E+01,5.789589E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.169177E+01,5.946228E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.175252E+01,5.924718E+01
02:30:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.164282E+01,5.964186E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.171772E+01,5.763450E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.166820E+01,5.808792E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.164230E+01,5.964312E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.170764E+01,5.940949E+01
02:45:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.159643E+01,5.981173E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.166557E+01,5.781853E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.161685E+01,5.827064E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.159551E+01,5.981463E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.166485E+01,5.956475E+01
03:00:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.155235E+01,5.997360E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.161585E+01,5.799465E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.156794E+01,5.844530E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.155105E+01,5.997802E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.162406E+01,5.971327E+01
03:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.151022E+01,6.012873E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.156829E+01,5.816366E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.152116E+01,5.861292E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.150862E+01,6.013432E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.158514E+01,5.985540E+01
03:30:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.146983E+01,6.027783E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.152275E+01,5.832603E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.147632E+01,5.877407E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.146805E+01,6.028418E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.154798E+01,5.999150E+01
03:45:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.143105E+01,6.042135E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.147910E+01,5.848214E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.143329E+01,5.892917E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.142918E+01,6.042809E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.151246E+01,6.012195E+01
04:00:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.139386E+01,6.055932E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.143730E+01,5.863205E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.139205E+01,5.907828E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.139201E+01,6.056606E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.147857E+01,6.024672E+01
04:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.135809E+01,6.069233E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.139717E+01,5.877639E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.135240E+01,5.922203E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.135632E+01,6.069880E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.144616E+01,6.036636E+01
04:30:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.132427E+01,6.081836E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.135905E+01,5.891388E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.131481E+01,5.935865E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.132247E+01,6.082500E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.141513E+01,6.048116E+01
04:45:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.129237E+01,6.093752E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.132285E+01,5.904477E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.127924E+01,5.948831E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.129041E+01,6.094479E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.138544E+01,6.059123E+01
05:00:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.126203E+01,6.105108E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.128831E+01,5.916996E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.124534E+01,5.961215E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.125986E+01,6.105913E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.135706E+01,6.069667E+01
05:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.123297E+01,6.116007E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.125524E+01,5.929011E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.121287E+01,5.973100E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.123064E+01,6.116876E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.132993E+01,6.079767E+01
05:30:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.120755E+01,6.125558E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.122539E+01,5.939882E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.118408E+01,5.983667E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.120446E+01,6.126715E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.130416E+01,6.089380E+01
05:45:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.118614E+01,6.133615E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.119879E+01,5.949583E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.115918E+01,5.992819E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.118151E+01,6.135353E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.127988E+01,6.098452E+01
06:00:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.116793E+01,6.140474E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.117481E+01,5.958349E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.113749E+01,6.000806E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.116146E+01,6.142913E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.125719E+01,6.106946E+01
06:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.116065E+01,6.143220E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.133960E+01,5.898419E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.135603E+01,5.920884E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.115272E+01,6.146212E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.123924E+01,6.113671E+01
06:30:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.118900E+01,6.132541E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.179450E+01,5.736469E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.190467E+01,5.725474E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.118208E+01,6.135147E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.125128E+01,6.109158E+01
06:45:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.124663E+01,6.110893E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.239778E+01,5.529364E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.259962E+01,5.488289E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.124269E+01,6.112370E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.129439E+01,6.093024E+01
07:00:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.132279E+01,6.082413E+01,1.634754E+03,0.000000E+00,5.808895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.305012E+01,5.314834E+01,3.791384E+03,0.000000E+00,1.347218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.329155E+01,5.263077E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.132463E+01,6.081729E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.136477E+01,6.066787E+01
07:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.139121E+01,6.056957E+01,1.634754E+03,2.506897E+01,5.808895E-02,2.503014E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.356714E+01,5.151458E+01,3.791384E+03,9.368454E+01,1.347218E-01,9.347967E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.373569E+01,5.121237E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.139900E+01,6.054068E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.143008E+01,6.042552E+01
07:30:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.147995E+01,6.024119E+01,1.634754E+03,1.164514E+02,5.808895E-02,1.154101E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389743E+01,5.038592E+01,3.791384E+03,2.758312E+02,1.347218E-01,2.735892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389957E+01,5.050608E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.149293E+01,6.019334E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.151422E+01,6.011494E+01
07:45:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.156933E+01,5.991247E+01,1.634754E+03,2.344971E+02,5.808895E-02,2.321390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389927E+01,5.003868E+01,3.791384E+03,4.935230E+02,1.347218E-01,4.888498E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389941E+01,5.017423E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.158601E+01,5.985133E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.159680E+01,5.981188E+01
08:00:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.169814E+01,5.944225E+01,1.634754E+03,3.899170E+02,5.808895E-02,3.858248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389930E+01,4.944235E+01,3.791384E+03,7.601331E+02,1.347218E-01,7.524832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389937E+01,4.962380E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.171614E+01,5.937689E+01,3.193455E+03,0.000000E+00,1.134750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.171799E+01,5.937019E+01
08:15:00,3.250978E+03,0.000000E+00,1.155181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.270755E+01,5.683702E+01,1.634754E+03,6.811339E+02,5.808895E-02,6.735447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389952E+01,4.942693E+01,3.791384E+03,1.225660E+03,1.347218E-01,1.211962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389954E+01,4.968628E+01,1.403027E+03,0.000000E+00,4.985439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.273167E+01,5.679325E+01,3.193455E+03,2.326732E+01,1.134750E-01,2.362166E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.272405E+01,5.676624E+01
08:30:00,3.250978E+03,1.535927E+02,1.155181E-01,1.529629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.359805E+01,5.512834E+01,1.634754E+03,9.513650E+02,5.808895E-02,9.407463E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389923E+01,5.004795E+01,3.791384E+03,1.648936E+03,1.347218E-01,1.630523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389925E+01,5.039023E+01,1.403027E+03,6.738448E+01,4.985439E-02,6.703826E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.360872E+01,5.518084E+01,3.193455E+03,2.242874E+02,1.134750E-01,2.245627E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.358282E+01,5.519104E+01
08:45:00,3.250978E+03,3.520112E+02,1.155181E-01,3.491691E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389922E+01,5.532337E+01,1.634754E+03,1.230957E+03,5.808895E-02,1.217236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389887E+01,5.056517E+01,3.791384E+03,2.079535E+03,1.347218E-01,2.056347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389889E+01,5.108612E+01,1.403027E+03,1.580761E+02,4.985439E-02,1.567183E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389927E+01,5.545245E+01,3.193455E+03,5.734482E+02,1.134750E-01,5.698289E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389927E+01,5.557701E+01
09:00:00,3.250978E+03,5.296334E+02,1.155181E-01,5.248237E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389850E+01,5.609796E+01,1.634754E+03,1.500694E+03,5.808895E-02,1.484022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389791E+01,5.061205E+01,3.791384E+03,2.479524E+03,1.347218E-01,2.451957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389808E+01,5.129013E+01,1.403027E+03,2.402677E+02,4.985439E-02,2.379994E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389850E+01,5.620167E+01,3.193455E+03,8.841146E+02,1.134750E-01,8.770588E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389834E+01,5.629543E+01
09:15:00,3.250978E+03,8.447600E+02,1.155181E-01,8.364729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389807E+01,5.728035E+01,1.634754E+03,1.674057E+03,5.808895E-02,1.655542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389757E+01,5.061825E+01,3.791384E+03,2.694418E+03,1.347218E-01,2.664581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389781E+01,5.155865E+01,1.403027E+03,3.843518E+02,4.985439E-02,3.804932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389810E+01,5.732283E+01,3.193455E+03,1.397117E+03,1.134750E-01,1.383803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389782E+01,5.753149E+01
09:30:00,3.250978E+03,1.028778E+03,1.155181E-01,1.017457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389626E+01,5.750619E+01,1.634754E+03,1.814136E+03,5.808895E-02,1.794161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389721E+01,5.037964E+01,3.791384E+03,2.858449E+03,1.347218E-01,2.826932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389731E+01,5.145272E+01,1.403027E+03,4.723947E+02,4.985439E-02,4.671936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389637E+01,5.748124E+01,3.193455E+03,1.756892E+03,1.134750E-01,1.737592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389587E+01,5.783048E+01
09:45:00,3.250978E+03,1.184856E+03,1.155181E-01,1.171918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389574E+01,5.713260E+01,1.634754E+03,1.925706E+03,5.808895E-02,1.904573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389726E+01,5.016041E+01,3.791384E+03,2.967895E+03,1.347218E-01,2.935282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389730E+01,5.126851E+01,1.403027E+03,5.453130E+02,4.985439E-02,5.393541E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389587E+01,5.706718E+01,3.193455E+03,1.984059E+03,1.134750E-01,1.962450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389536E+01,5.754622E+01
10:00:00,3.250978E+03,1.377303E+03,1.155181E-01,1.362312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389635E+01,5.645642E+01,1.634754E+03,2.011586E+03,5.808895E-02,1.989516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389773E+01,5.004290E+01,3.791384E+03,3.040733E+03,1.347218E-01,3.007336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389779E+01,5.118278E+01,1.403027E+03,6.341901E+02,4.985439E-02,6.272820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389643E+01,5.637377E+01,3.193455E+03,2.264195E+03,1.134750E-01,2.239616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389616E+01,5.699505E+01
10:15:00,3.250978E+03,1.448584E+03,1.155181E-01,1.432839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389723E+01,5.601215E+01,1.634754E+03,2.031160E+03,5.808895E-02,2.008845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389815E+01,5.003156E+01,3.791384E+03,2.997790E+03,1.347218E-01,2.964847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389808E+01,5.122683E+01,1.403027E+03,6.689880E+02,4.985439E-02,6.617111E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389725E+01,5.591791E+01,3.193455E+03,2.334794E+03,1.134750E-01,2.309476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389719E+01,5.664899E+01
10:30:00,3.250978E+03,1.510526E+03,1.155181E-01,1.494065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389735E+01,5.556935E+01,1.634754E+03,2.031283E+03,5.808895E-02,2.008917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389820E+01,5.004441E+01,3.791384E+03,2.944251E+03,1.347218E-01,2.911850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389794E+01,5.129340E+01,1.403027E+03,6.986192E+02,4.985439E-02,6.910020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389736E+01,5.546697E+01,3.193455E+03,2.392253E+03,1.134750E-01,2.366224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389731E+01,5.630255E+01
10:45:00,3.250978E+03,1.567350E+03,1.155181E-01,1.550207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389740E+01,5.519781E+01,1.634754E+03,2.012062E+03,5.808895E-02,1.989860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389822E+01,5.007406E+01,3.791384E+03,2.886474E+03,1.347218E-01,2.854661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389794E+01,5.136135E+01,1.403027E+03,7.255298E+02,4.985439E-02,7.175922E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389741E+01,5.509303E+01,3.193455E+03,2.443942E+03,1.134750E-01,2.417232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389736E+01,5.600731E+01
11:00:00,3.250978E+03,1.619376E+03,1.155181E-01,1.601623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389743E+01,5.488982E+01,1.634754E+03,1.975361E+03,5.808895E-02,1.953539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389823E+01,5.012566E+01,3.791384E+03,2.831973E+03,1.347218E-01,2.800749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389794E+01,5.143730E+01,1.403027E+03,7.499411E+02,4.985439E-02,7.417182E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389745E+01,5.478629E+01,3.193455E+03,2.489739E+03,1.134750E-01,2.462454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389740E+01,5.576077E+01
11:15:00,3.250978E+03,1.632861E+03,1.155181E-01,1.614946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219871E+01,2.186579E+01,2.389757E+01,5.458580E+01,1.634754E+03,1.906772E+03,5.808895E-02,1.885700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228161E+01,2.389832E+01,5.013745E+01,3.791384E+03,2.741759E+03,1.347218E-01,2.711535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.229999E+01,2.389803E+01,5.145622E+01,1.403027E+03,7.562874E+02,4.985439E-02,7.479886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219879E+01,2.185456E+01,2.389759E+01,5.448394E+01,3.193455E+03,2.472386E+03,1.134750E-01,2.445269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219890E+01,2.112131E+01,2.389755E+01,5.550938E+01
